within campus_chiller_plant.Examples.Validation;
model ElectricChillerParallel_validation
  "Example to test the chiller cooling plant"
  extends Modelica.Icons.Example;
  package Medium=Buildings.Media.Water
    "Medium model for water";
  // chiller and cooling tower
  replaceable parameter Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1055kW_5_96COP_Vanes perChi
    "Performance data of chiller";
  parameter Modelica.Units.SI.MassFlowRate mCHW_flow_nominal=18.3
    "Nominal chilled water mass flow rate";
  parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal=34.7
    "Nominal condenser water mass flow rate";
  parameter Modelica.Units.SI.PressureDifference dpCHW_nominal=44.8*1000
    "Nominal chilled water side pressure";
  parameter Modelica.Units.SI.PressureDifference dpCW_nominal=46.2*1000
    "Nominal condenser water side pressure";
  parameter Modelica.Units.SI.Power QChi_nominal=mCHW_flow_nominal*4200*(6.67
       - 18.56) "Nominal cooling capaciaty (Negative means cooling)";
  parameter Modelica.Units.SI.MassFlowRate mMin_flow=mCHW_flow_nominal*0.1
    "Minimum mass flow rate of single chiller";
  parameter Modelica.Units.SI.TemperatureDifference dTApp=3
    "Approach temperature";
  parameter Modelica.Units.SI.Power PFan_nominal=5000 "Fan power";
  // control settings
  parameter Modelica.Units.SI.Temperature TCHWSet=273.15 + 8
    "Chilled water temperature setpoint";
  parameter Modelica.Units.SI.Time tWai=30 "Waiting time";
  // pumps
  parameter Buildings.Fluid.Movers.Data.Generic perCHWPum(
    pressure=Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters(
      V_flow=mCHW_flow_nominal/1000*{0.2,0.6,0.8,1.0},
      dp=(dpCHW_nominal+18000+30000)*{1,0.8,0.6,0.2}))
    "Performance data for chilled water pumps";
  parameter Buildings.Fluid.Movers.Data.Generic perCWPum(
    pressure=Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters(
      V_flow=mCW_flow_nominal/1000*{0.2,0.6,1.0,1.2},
      dp=(2*dpCW_nominal+60000+6000)*{1,0.8,0.6,0.2}))
    "Performance data for condenser water pumps";
  parameter Modelica.Units.SI.Pressure dpCHWPumVal_nominal=6000
    "Nominal pressure drop of chilled water pump valve";
  parameter Modelica.Units.SI.Pressure dpCWPumVal_nominal=6000
    "Nominal pressure drop of chilled water pump valve";
  parameter Modelica.Units.SI.PressureDifference dpCooTowVal_nominal=6000
    "Nominal pressure difference of the cooling tower valve";
  replaceable BaseClasses.ElectricChillerParallel                  pla(
    perChi=perChi,
    dTApp=dTApp,
    perCHWPum=perCHWPum,
    perCWPum=perCWPum,
    mCHW_flow_nominal=mCHW_flow_nominal,
    dpCHW_nominal=dpCHW_nominal,
    QChi_nominal=QChi_nominal,
    mMin_flow=mMin_flow,
    mCW_flow_nominal=mCW_flow_nominal,
    dpCW_nominal=dpCW_nominal,
    TAirInWB_nominal=298.7,
    TCW_nominal=308.15,
    dT_nominal=5.56,
    TMin=288.15,
    PFan_nominal=PFan_nominal,
    dpCooTowVal_nominal=dpCooTowVal_nominal,
    dpCHWPumVal_nominal=dpCHWPumVal_nominal,
    dpCWPumVal_nominal=dpCWPumVal_nominal,
    tWai=tWai,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial) constrainedby
    Buildings.DHC.Plants.Cooling.ElectricChillerParallel(
    perChi=perChi,
    dTApp=dTApp,
    perCHWPum=perCHWPum,
    perCWPum=perCWPum,
    mCHW_flow_nominal=mCHW_flow_nominal,
    dpCHW_nominal=dpCHW_nominal,
    QChi_nominal=QChi_nominal,
    mMin_flow=mMin_flow,
    mCW_flow_nominal=mCW_flow_nominal,
    dpCW_nominal=dpCW_nominal,
    TAirInWB_nominal=298.7,
    TCW_nominal=308.15,
    dT_nominal=5.56,
    TMin=288.15,
    PFan_nominal=PFan_nominal,
    dpCooTowVal_nominal=dpCooTowVal_nominal,
    dpCHWPumVal_nominal=dpCHWPumVal_nominal,
    dpCWPumVal_nominal=dpCWPumVal_nominal,
    tWai=tWai,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
    "District cooling plant"
    annotation (Placement(transformation(extent={{-10,-20},{10,0}})));
  Buildings.BoundaryConditions.WeatherData.ReaderTMY3 weaDat(
    final computeWetBulbTemperature=true,
    filNam=Modelica.Utilities.Files.loadResource(
      "modelica://Buildings/Resources/weatherdata/USA_CA_San.Francisco.Intl.AP.724940_TMY3.mos"))
    "Weather data"
    annotation (Placement(transformation(extent={{-60,20},{-40,40}})));
  Modelica.Blocks.Sources.BooleanConstant on
    "On signal of the plant"
    annotation (Placement(transformation(extent={{-60,-20},{-40,0}})));
  Modelica.Blocks.Sources.Constant TCHWSupSet(
    k=TCHWSet)
    "Chilled water supply temperature setpoint"
    annotation (Placement(transformation(extent={{-60,-60},{-40,-40}})));
  Buildings.Fluid.MixingVolumes.MixingVolume vol(
    nPorts=2,
    redeclare package Medium = Medium,
    m_flow_nominal=pla.numChi*mCHW_flow_nominal,
    V=0.5,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial) "Mixing volume"
    annotation (Placement(transformation(extent={{50,20},{70,40}})));
  Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow fixHeaFlo(
    T_ref=293.15)
    "Fixed heat flow rate"
    annotation (Placement(transformation(extent={{0,60},{20,80}})));
  Buildings.Fluid.FixedResistances.PressureDrop res(
    redeclare package Medium = Medium,
    m_flow_nominal=pla.numChi*mCHW_flow_nominal,
    dp_nominal(displayUnit="kPa") = 60000) "Flow resistance"
    annotation (Placement(transformation(extent={{70,-50},{50,-30}})));
  Modelica.Blocks.Sources.Sine loaVar(
    amplitude=913865,
    f=1/126900,
    offset=913865,
    startTime(displayUnit="h") = 21600) "Variable demand load"
    annotation (Placement(transformation(extent={{-60,60},{-40,80}})));
equation
  connect(fixHeaFlo.port,vol.heatPort)
    annotation (Line(points={{20,70},{32,70},{32,30},{50,30}},color={191,0,0}));
  connect(vol.ports[1], res.port_a) annotation (Line(points={{59,20},{80,20},{
          80,-40},{70,-40}},      color={0,127,255}));
  connect(res.port_b, pla.port_aSerCoo) annotation (Line(points={{50,-40},{-14,
          -40},{-14,-11.3333},{-10,-11.3333}}, color={0,127,255}));
  connect(on.y,pla.on)
    annotation (Line(points={{-39,-10},{-38,-10},{-38,-2.66667},{-10.6667,
          -2.66667}},
      color={255,0,255}));
  connect(weaDat.weaBus,pla.weaBus)
    annotation (Line(points={{-40,30},{0,30},{0,0}},
      color={255,204,51}));
  connect(fixHeaFlo.Q_flow,loaVar. y)
    annotation (Line(points={{0,70},{-39,70}}, color={0,0,127}));
  connect(pla.port_bSerCoo, vol.ports[2]) annotation (Line(points={{10,-11.3333},
          {20,-11.3333},{20,20},{61,20}}, color={0,127,255}));
  connect(pla.TCHWSupSet, TCHWSupSet.y) annotation (Line(points={{-10.6667,
          -4.66667},{-30,-4.66667},{-30,-50},{-39,-50}},
                                               color={0,0,127}));
  annotation (
    Icon(
      coordinateSystem(
        preserveAspectRatio=false)),
    Diagram(
      coordinateSystem(
        preserveAspectRatio=false)),
    experiment(
      StopTime=86400,
      Tolerance=1e-06),
    Documentation(
      info="<html>
<p>This model validates the district central cooling plant implemented in
<a href=\"modelica://Buildings.DHC.Plants.Cooling.ElectricChillerParallel\">
Buildings.DHC.Plants.Cooling.ElectricChillerParallel</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
December 14, 2022, by Kathryn Hinkelman:<br/>
Enabled filters for CHW pumps and valves. Corrected pressure drop in loop.
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2912#issuecomment-1324375700\">issue 2912</a>.
</li>
<li>
October 20, 2021, by Chengnan Shi:<br/>
Revised the model for extensibility. This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2749\">issue 2749</a>.
</li>
<li>
August 6, 2020 by Jing Wang:<br/>
First implementation.
</li>
</ul>
</html>"),
    __Dymola_Commands(
      file="modelica://Buildings/Resources/Scripts/Dymola/DHC/Plants/Cooling/Examples/ElectricChillerParallel.mos"
      "Simulate and Plot"));
end ElectricChillerParallel_validation;
